&HEAD CHID = 'cone_50_one_moisture' /
&MESH ID='MESH1', IJK=3,1,3, XB=0.0,0.03,  0.0,0.01,  0.0,0.007 /

&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=56.85 /

&TIME T_END=1000, WALL_INCREMENT=1, DT=0.001 /

&SPEC ID = 'METHANE' /

&CATF OTHER_FILES = 'df_sii_one_moisture.fds' /

&SURF ID='DF_TOP'
  MATL_ID(1,1:7)='DF','DF_int1','DF_int2','DF_int3','DF_int4','DF_char','MOISTURE_1'
  MATL_MASS_FRACTION(1,1:7)=0.8696,0,0,0,0,0,0.1304
  THICKNESS(1)=0.012
  BACKING='INSULATED'
  EXTERNAL_FLUX=50       ! kW/m2
  HEAT_TRANSFER_COEFFICIENT=7.2
  TMP_INNER=26.85
  TMP_GAS_FRONT=56.85         ! 330 K in °C (losses)
  CELL_SIZE(1)=5.0E-5 /
  
&VENT XB=0.0,0.03, 0.0,0.01, 0.0,0.0 SURF_ID='DF_TOP' /

&VENT XB=0.0,0.0,  0.0,0.01, 0.0,0.007 SURF_ID='OPEN' /
&VENT XB=0.03,0.03,0.0,0.01, 0.0,0.007 SURF_ID='OPEN' /
&VENT XB=0.0,0.03, 0.0,0.01, 0.007,0.007 SURF_ID='OPEN' /

&DUMP DT_DEVC = 1, SUPPRESS_DIAGNOSTICS = .TRUE. /

&DEVC ID='temp_face', QUANTITY='WALL TEMPERATURE',
      XYZ=0.015,0.005,0.0, IOR=3 /
	  
&DEVC ID='temp_back', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=-0.0
      XYZ=0.015,0.005,0.0, IOR=3 / 
	  
&DEVC ID='temp_3mm_from_back', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=-0.003
      XYZ=0.015,0.005,0.0, IOR=3 / 

&DEVC ID='conv_face', QUANTITY='CONVECTIVE HEAT FLUX',
      XYZ=0.015,0.005,0.0, IOR=3 /

&DEVC ID='thick_face', QUANTITY='WALL THICKNESS',
      XYZ=0.015,0.005,0.0, IOR=3 /

&DEVC ID='nMass', QUANTITY='NORMALIZED MASS',
      XYZ=0.015,0.005,0.0, IOR=3 /

&DEVC ID='METHANE_MF', QUANTITY='MASS FLUX', SPEC_ID='METHANE',
      XYZ=0.015,0.005,0.0, IOR=3 /

&DEVC ID='WATER_MF', QUANTITY='MASS FLUX', SPEC_ID='WATER VAPOR',
      XYZ=0.015,0.005,0.0, IOR=3 /
	  
&DEVC XYZ = 0.015,0.005,0.0, IOR = 3, QUANTITY = 'SURFACE DENSITY', MATL_ID = 'DF', ID = 'DF Density' /
&DEVC XYZ = 0.015,0.005,0.0, IOR = 3, QUANTITY = 'SURFACE DENSITY', MATL_ID = 'DF_int1', ID = 'DF_int1 Density' /
&DEVC XYZ = 0.015,0.005,0.0, IOR = 3, QUANTITY = 'SURFACE DENSITY', MATL_ID = 'DF_int2', ID = 'DF_int2 Density' /
&DEVC XYZ = 0.015,0.005,0.0, IOR = 3, QUANTITY = 'SURFACE DENSITY', MATL_ID = 'DF_int3', ID = 'DF_int3 Density' /
&DEVC XYZ = 0.015,0.005,0.0, IOR = 3, QUANTITY = 'SURFACE DENSITY', MATL_ID = 'DF_int4', ID = 'DF_int4 Density' /
&DEVC XYZ = 0.015,0.005,0.0, IOR = 3, QUANTITY = 'SURFACE DENSITY', MATL_ID = 'DF_char', ID = 'Char Density' /
&DEVC XYZ = 0.015,0.005,0.0, IOR = 3, QUANTITY = 'SURFACE DENSITY', MATL_ID = 'MOISTURE_1', ID = 'Moisture 1 Density' /

&TAIL /